<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Static inverter capability · DroopOPF.jl</title><meta name="title" content="Static inverter capability · DroopOPF.jl"/><meta property="og:title" content="Static inverter capability · DroopOPF.jl"/><meta property="twitter:title" content="Static inverter capability · DroopOPF.jl"/><meta name="description" content="Documentation for DroopOPF.jl."/><meta property="og:description" content="Documentation for DroopOPF.jl."/><meta property="twitter:description" content="Documentation for DroopOPF.jl."/><meta property="og:url" content="https://frederikgeth.github.io/DroopOPF.jl/static_inverters/"/><meta property="twitter:url" content="https://frederikgeth.github.io/DroopOPF.jl/static_inverters/"/><link rel="canonical" href="https://frederikgeth.github.io/DroopOPF.jl/static_inverters/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/teaching.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../">DroopOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Learn DroopOPF</span><ul><li><a class="tocitem" href="../getting_started/">Installation and learning paths</a></li><li><a class="tocitem" href="../concepts/">What problem are we solving?</a></li><li><a class="tocitem" href="../design_workflow/">Parse, initialize, design and review</a></li><li><a class="tocitem" href="../first_opf/">Your first OPF</a></li><li><a class="tocitem" href="../first_security/">Your first security study</a></li><li><a class="tocitem" href="../volt_var/">Read a Volt/VAR curve</a></li><li><a class="tocitem" href="../ac_model/">AC physics and schematics</a></li><li><a class="tocitem" href="../study_workflows/">Outages, demands and periods</a></li><li><a class="tocitem" href="../notation/">Notation, signs and units</a></li></ul></li><li><span class="tocitem">Model and solve</span><ul><li><a class="tocitem" href="../case_io/">Case import and export</a></li><li><a class="tocitem" href="../static_controls/">Explicit static controls</a></li><li><a class="tocitem" href="../data_model/">Data model reference</a></li><li><a class="tocitem" href="../psse/">PSS/E import and saved solutions</a></li><li><a class="tocitem" href="../solvers/">Solver formulations</a></li><li><a class="tocitem" href="../network_design/">Prepared network design</a></li><li><a class="tocitem" href="../initialization/">Initialization and preventive dispatch</a></li><li><a class="tocitem" href="../scopf/">SCOPF policies and API</a></li><li><a class="tocitem" href="../droop_optimization/">Droop parameter design</a></li><li><a class="tocitem" href="../droop_security/">Design with contingency addition</a></li><li><a class="tocitem" href="../multi_period/">Multi-period design</a></li><li><a class="tocitem" href="../mixed_avr_droop/">Mixed AVR / droop</a></li><li class="is-active"><a class="tocitem" href>Static inverter capability</a><ul class="internal"><li><a class="tocitem" href="#Main-study:-fixed-frequency-Q–V-design"><span>Main study: fixed-frequency Q–V design</span></a></li><li><a class="tocitem" href="#Side-study:-frequency-aware-Q–V-design"><span>Side study: frequency-aware Q–V design</span></a></li><li><a class="tocitem" href="#Scope-and-required-data"><span>Scope and required data</span></a></li><li><a class="tocitem" href="#Bases,-signs-and-capability"><span>Bases, signs and capability</span></a></li><li><a class="tocitem" href="#Command-equations"><span>Command equations</span></a></li><li><a class="tocitem" href="#Priority-and-saturation"><span>Priority and saturation</span></a></li><li><a class="tocitem" href="#Solve-and-verify"><span>Solve and verify</span></a></li><li><a class="tocitem" href="#Frequency-aware-side-study"><span>Frequency-aware side study</span></a></li><li><a class="tocitem" href="#Verification-and-limits"><span>Verification and limits</span></a></li></ul></li><li><a class="tocitem" href="../static_witnesses/">Static reactive witnesses</a></li><li><a class="tocitem" href="../frequency_aware_qv/">Frequency-aware Q–V side study</a></li><li><a class="tocitem" href="../voltage_source_gfm/">Voltage-source GFM equilibrium</a></li><li><a class="tocitem" href="../equipment_optimization/">Equipment optimization</a></li></ul></li><li><span class="tocitem">Check and interpret</span><ul><li><a class="tocitem" href="../validation/">Validate an operating point</a></li><li><a class="tocitem" href="../feasibility_gate/">Feasibility qualification</a></li><li><a class="tocitem" href="../global_feasibility/">Global certificates</a></li><li><a class="tocitem" href="../robustness/">Robustness and repeated starts</a></li></ul></li><li><a class="tocitem" href="../release_scope/">Supported scope</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../api/">API</a></li><li><a class="tocitem" href="../development/">Development</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Model and solve</a></li><li class="is-active"><a href>Static inverter capability</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Static inverter capability</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/DroopOPF.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/DroopOPF.jl/blob/main/docs/src/static_inverters.md" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Static-inverter-capability-and-control"><a class="docs-heading-anchor" href="#Static-inverter-capability-and-control">Static inverter capability and control</a><a id="Static-inverter-capability-and-control-1"></a><a class="docs-heading-anchor-permalink" href="#Static-inverter-capability-and-control" title="Permalink"></a></h1><h2 id="Main-study:-fixed-frequency-Q–V-design"><a class="docs-heading-anchor" href="#Main-study:-fixed-frequency-Q–V-design">Main study: fixed-frequency Q–V design</a><a id="Main-study:-fixed-frequency-Q–V-design-1"></a><a class="docs-heading-anchor-permalink" href="#Main-study:-fixed-frequency-Q–V-design" title="Permalink"></a></h2><p>Use <code>qv_inverter</code> for new aggregate GFL/GFM Q–V studies. It constructs a <code>StaticInverter</code> with <code>frequency_response=false</code>, Volt/VAR control and a configurable <code>q_cap_fraction=0.395</code>. BESS uses either mode and a source P box that permits charging; this controller does not add SOC/energy constraints.</p><pre><code class="language-julia hljs">plant = qv_inverter(generator_id=2, terminal_bus=2, mode=:gfm,
    priority=:active, base_mva=50.0, terminal_base_kv=20.0,
    s_max=1.0, i_max=1.1, p_available=0.9, p_ref=0.8,
    q_ref=0.0, v_ref=1.0, q_droop=0.05,
    reactive_available=true, frequency_hz=50.0, q_cap_fraction=0.395)
result = solve_inverter_opf(case, [plant])
report = validate_inverter_opf(case, result)</code></pre><p>The symmetric cap is ±<code>q_cap_fraction</code> times the effective apparent rating (the tighter of declared plant and generator ratings). It intersects supplied asymmetric Q bounds and current/apparent capability; it never widens them. It is a ceiling, not reserved Q headroom. Active priority can reduce Q below this cap; reactive priority can curtail P. A GFM label alone adds no dynamic forming guarantee. Identical terminal laws have identical static behavior.</p><p>Frequency is prescribed in this main study. Existing network active balancing policies are not reinterpreted as frequency in Hz. Independent replay still checks controller equilibrium, AC balance and physical limits. Q–V tracing in DroopDesign should consume the same declared limits and frozen controllers.</p><p>Keep physical collector/transformer impedances in the network. Separate LCL, PLL and inner-loop models are not required by this terminal representation. Internal-voltage droop or virtual impedance requires a justified equivalent or the optional voltage-source model; deleting impedance is not an equivalence proof. RAW Q bounds are retained; MBASE is not automatically a capability rating, and source impedance is not automatically virtual impedance. Ratings and controller measurement locations require explicit declarations.</p><h2 id="Side-study:-frequency-aware-Q–V-design"><a class="docs-heading-anchor" href="#Side-study:-frequency-aware-Q–V-design">Side study: frequency-aware Q–V design</a><a id="Side-study:-frequency-aware-Q–V-design-1"></a><a class="docs-heading-anchor-permalink" href="#Side-study:-frequency-aware-Q–V-design" title="Permalink"></a></h2><p>Common-frequency, P–f response and voltage-source GFM models remain available for the separate <strong>frequency-aware Q–V design</strong> study. Existing direct <code>StaticInverter</code> construction retains its original behavior: GFM frequency response enabled and <code>q_cap_fraction=1.0</code> (no extra restriction beyond its apparent circle). The response flag and cap are serialized in new results. Existing sealed evidence is unchanged; no historical campaign is reclassified. Run <code>julia --project=. examples/fixed_frequency_qv.jl</code> for a synthetic example.</p><p>An inverter&#39;s current rating limits its deliverable power more tightly when terminal voltage falls. The static plant model connects this limit to explicit active/reactive priority and a declared command law. It uses the existing AC network equations and preserves the original equipment and operating limits.</p><p><img src="../assets/teaching/inverter_terminal_poi.svg" alt="Terminal current limit and distinct POI sensing"/></p><h2 id="Scope-and-required-data"><a class="docs-heading-anchor" href="#Scope-and-required-data">Scope and required data</a><a id="Scope-and-required-data-1"></a><a class="docs-heading-anchor-permalink" href="#Scope-and-required-data" title="Permalink"></a></h2><p><code>StaticInverter</code> associates one aggregate plant with one existing <code>Generator</code>. Declare the generator ID, terminal bus, point of interconnection (POI), control mode, priority, plant MVA base, terminal line-to-line kV base, current limit, apparent-power limit, available active power, P/Q references, voltage reference, droop slopes, reference frequency and reactive availability. These inputs are study declarations, not inferred manufacturer capabilities. No RAW technology label or GFM label supplies missing ratings or changes a controller automatically.</p><p>The terminal is the generator&#39;s injection bus. The POI is a distinct identity; collector lines, transformers, losses and shunts must be present in the network when needed. Naming a POI neither creates that network nor measures POI power. GFL voltage control may sense another declared bus, including the POI. This GFM surrogate requires terminal-local Q/V droop. All named buses must be connected through available branches. The network does not store nominal kV: the caller must establish that <code>terminal_base_kv</code> matches the terminal voltage base.</p><h2 id="Bases,-signs-and-capability"><a class="docs-heading-anchor" href="#Bases,-signs-and-capability">Bases, signs and capability</a><a id="Bases,-signs-and-capability-1"></a><a class="docs-heading-anchor-permalink" href="#Bases,-signs-and-capability" title="Permalink"></a></h2><p>Let <span>$S_b$</span> be the case system MVA base and <span>$S_p$</span> the plant MVA base. Lowercase <span>$p,q$</span> below are plant-base active/reactive injections; <span>$P,Q$</span> are system-base injections into the network. Positive <span>$q$</span> supplies reactive power. Define</p><p class="math-container">\[\alpha=\frac{S_p}{S_b},\qquad P=\alpha p,\quad Q=\alpha q,
\qquad I_b=\frac{S_p}{\sqrt{3}V_b}\;\mathrm{kA}.\]</p><p><span>$V_b$</span> is the declared terminal line-to-line base in kV. <span>$v_t&gt;0$</span> is terminal voltage magnitude in pu on that base. With the voltage phasor as reference, <span>$i_p=p/v_t$</span> and <span>$i_q=q/v_t$</span>; the complex injected current is <span>$i_p-\mathrm{j}i_q$</span>. Its magnitude is <span>$\sqrt{p^2+q^2}/v_t$</span>.</p><p>The supplied generator box, converted to plant base, is intersected with available production <span>$p_{\rm av}\geq0$</span>. Reactive availability is a separate Boolean declaration:</p><p class="math-container">\[\ell_p=\frac{P_{\min}}{\alpha},\quad
u_p=\min\left(\frac{P_{\max}}{\alpha},p_{\rm av}\right),\qquad
[\ell_q,u_q]=
\begin{cases}
[Q_{\min}/\alpha,Q_{\max}/\alpha],&amp;\text{reactive available},\\
[0,0],&amp;\text{otherwise}.
\end{cases}\]</p><p>The Q interval above is additionally intersected with <span>$[-\kappa_Q s,\kappa_Q s]$</span>, where <code>q_cap_fraction</code> supplies <span>$\kappa_Q$</span> and <span>$s$</span> is the effective apparent rating defined below.</p><p>Both source P and Q intervals must contain zero. Positive minimum generation or mandatory nonzero Q is rejected, not relaxed: those cases require a commitment model. Negative P is supported when the source box permits charging, but no energy-storage state or energy budget is modeled. <span>$p_{\rm av}$</span> bounds positive production; it is not a charging-energy constraint.</p><p>Let <span>$s_p&gt;0$</span> and <span>$i_{\max}&gt;0$</span> be declared plant apparent/current limits. If the generator also has a supplied system-base apparent rating <span>$S_g$</span>, define <span>$s=\min(s_p,S_g/\alpha)$</span>; otherwise <span>$s=s_p$</span>. Then</p><p class="math-container">\[c(v_t)=\min(s,v_t i_{\max}),\qquad
p^2+q^2\le s^2,\qquad p^2+q^2\le v_t^2i_{\max}^2.\]</p><p>The sequential command projection below enforces these two circles together with the box. At zero active availability, reactive output remains possible only when explicitly declared available. If either the source generator or plant is unavailable, <span>$P=Q=0$</span>. Availability never changes automatically at a voltage or frequency threshold.</p><h2 id="Command-equations"><a class="docs-heading-anchor" href="#Command-equations">Command equations</a><a id="Command-equations-1"></a><a class="docs-heading-anchor-permalink" href="#Command-equations" title="Permalink"></a></h2><p>Let <span>$p_0,q_0$</span> be supplied plant-base power references and <span>$f$</span> a supplied steady-state system frequency in Hz. The active request is</p><p class="math-container">\[p^*=\begin{cases}
p_0,&amp;\text{frequency response disabled},\\
p_0+(f_0-f)/m_p,&amp;\text{frequency response enabled},
\end{cases}\]</p><p>where <span>$f_0&gt;0$</span> is reference frequency and <span>$m_p&gt;0$</span> is P/f droop in Hz per plant-pu active power. <code>solve_inverter_opf</code> takes frequency as a fixed study input. <code>solve_common_frequency</code> instead solves it jointly with AC balance under the complete response contract in the frequency-aware side study. Neither changes SCOPF participation.</p><p>For fixed Q, <span>$q^*=q_0$</span>. For Volt/VAR, let <span>$v_r$</span> be the sensed voltage, <span>$v_0&gt;0$</span> its reference, <span>$d\geq0$</span> the symmetric deadband half-width and <span>$n_q&gt;0$</span> the slope in voltage pu per plant-pu Q. Then</p><p class="math-container">\[q^*=q_0+\frac{[v_0-d-v_r]_+-[v_r-v_0-d]_+}{n_q},
\qquad [x]_+=\max(x,0).\]</p><p>Without deadband or limiting, local Q–V control gives <span>$v_t=v_0-n_q(q-q_0)$</span>. Only when frequency response is enabled does <span>$f=f_0-m_p(p-p_0)$</span> also apply. When limiting acts, the command is curtailed rather than imposing an impossible voltage/frequency equality. GFL may also use Volt/VAR: identical equilibrium curves do not imply identical dynamic behavior.</p><h2 id="Priority-and-saturation"><a class="docs-heading-anchor" href="#Priority-and-saturation">Priority and saturation</a><a id="Priority-and-saturation-1"></a><a class="docs-heading-anchor-permalink" href="#Priority-and-saturation" title="Permalink"></a></h2><p>Define <span>$\operatorname{clip}(x;a,b)=\min(b,\max(a,x))$</span> and <span>$c=c(v_t)$</span>. For <strong>active priority</strong>:</p><p class="math-container">\[p=\operatorname{clip}(p^*;\max(\ell_p,-c),\min(u_p,c)),\qquad
h_q=\sqrt{\max(c^2-p^2,0)},\]</p><p class="math-container">\[q=\operatorname{clip}(q^*;\max(\ell_q,-h_q),\min(u_q,h_q)).\]</p><p>For <strong>reactive priority</strong>:</p><p class="math-container">\[q=\operatorname{clip}(q^*;\max(\ell_q,-c),\min(u_q,c)),\qquad
h_p=\sqrt{\max(c^2-q^2,0)},\]</p><p class="math-container">\[p=\operatorname{clip}(p^*;\max(\ell_p,-h_p),\min(u_p,h_p)).\]</p><p>Priority applies only after the prioritized request&#39;s own equipment bounds. For example, at <span>$v_t=i_{\max}=1$</span>, requests <span>$p^*=q^*=0.8$</span> give <span>$(p,q)=(0.8,0.6)$</span> for active priority and <span>$(0.6,0.8)$</span> for reactive priority.</p><p>The JuMP model adds the projected P/Q equalities to the native AC formulation; it does not smooth the priority corners. Square-root radicands use a <span>$10^{-24}$</span> floor to keep intermediate-iterate derivatives finite. Independent replay uses zero and checks the original circles and commands. This numerical guard is not an extra current allowance. Piecewise corners can impair local NLP convergence; a failed solve is not proof of infeasibility.</p><h2 id="Solve-and-verify"><a class="docs-heading-anchor" href="#Solve-and-verify">Solve and verify</a><a id="Solve-and-verify-1"></a><a class="docs-heading-anchor-permalink" href="#Solve-and-verify" title="Permalink"></a></h2><pre><code class="language-julia hljs">plant = StaticInverter(
    generator_id=2, terminal_bus=2, poi_bus=1,
    mode=:gfl, priority=:active, q_control=:fixed_q,
    base_mva=50.0, terminal_base_kv=20.0,
    i_max=1.0, s_max=1.2, p_available=1.0,
    p_ref=0.8, q_ref=0.2,
    v_ref=1.0, q_droop=0.05, f_ref_hz=50.0, p_droop_hz=2.5,
    reactive_available=true,
)
# case must contain generator 2 at bus 2, with explicit source bounds.
result = solve_inverter_opf(case, [plant])
report = validate_inverter_opf(case, result)
report.valid || error(&quot;static inverter OPF did not qualify&quot;)
point = materialize_operating_point(case, result)</code></pre><p>All numbers above are illustrative assumptions. <code>q_droop</code> is unused for fixed-Q control, and <code>f_ref_hz</code>/<code>p_droop_hz</code> are unused for GFL; they do not activate an additional controller. <code>inverter_response</code> evaluates a supplied terminal/sensed voltage. <code>validate_static_inverters</code> replays supplied states without repair. <code>add_static_inverter_constraints!</code> supports composition with explicit AC variables; its caller must prevent any other controller from owning the same injection. The wrapper rejects existing droop attachments on inverter generators. Other generators retain their ordinary AC OPF behavior.</p><p>A valid result requires native convergence, independent AC equilibrium and original network-limit checks, and inverter-law replay. Ordinary AC validation alone does not check the added inverter commands. Materialization retains controller declarations and frequency in source context. <code>model_data(plant)</code> serializes all settings; the existing <code>Study</code>/RAW formats do not acquire an implicit inverter model or an automatic controller reconstruction.</p><h2 id="Frequency-aware-side-study"><a class="docs-heading-anchor" href="#Frequency-aware-side-study">Frequency-aware side study</a><a id="Frequency-aware-side-study-1"></a><a class="docs-heading-anchor-permalink" href="#Frequency-aware-side-study" title="Permalink"></a></h2><p>See <a href="../frequency_aware_qv/">Frequency-aware Q–V design</a> for common-frequency solves, complete response ownership and their separate validation contract.</p><h2 id="Verification-and-limits"><a class="docs-heading-anchor" href="#Verification-and-limits">Verification and limits</a><a id="Verification-and-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Verification-and-limits" title="Permalink"></a></h2><p>The focused unit suite checks hand-computed P/Q priority, both power signs, base invariance in physical MW/MVAr, declining-voltage current capability, apparent-rating intersection, zero-output and unavailable states, deadband and frequency response, identity/input rejection, and corrupted-witness rejection. Two-bus AC tests cover both control modes, saturation and standby, with separate complex-current calculation and native independent AC replay. See the runnable <code>examples/static_inverter.jl</code> example and <code>test/test_static_inverters.jl</code>. <code>test/test_common_frequency.jl</code> adds analytical frequency and saturation cases, AC-loss coupling, outages, bounds, ownership and corrupted-frequency checks.</p><p>This is a static terminal-injection surrogate. It does not include an internal voltage source behind filter impedance, PLL, inner loops, virtual inertia, DC-link/energy state, protection, ride-through, transient synchronization or small-signal stability. GFM voltage-forming performance needs a compatible dynamic realization and external validation. No automatic integration into SCOPF response, shared inverter-reference optimization, multi-period storage dispatch or RAW controller import is claimed. Those require explicit policy and result contracts.</p><p>The source references explain the choice of modeling ingredients, not validation of this implementation: <a href="https://www.wecc.org/sites/default/files/documents/meeting/2024/WECC-Solar-PV-Dynamic-Model-Specification-September-2012.pdf">WECC&#39;s generic PV specification</a> describes selectable active/reactive current priority and plant control; <a href="https://www.pnnl.gov/publications/positive-sequence-modeling-droop-controlled-grid-forming-inverters-transient-stability">PNNL&#39;s GFM modeling study</a> distinguishes droop, equivalent voltage-source and limiting models. This API implements only the explicitly stated static equations above.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../mixed_avr_droop/">« Mixed AVR / droop</a><a class="docs-footer-nextpage" href="../static_witnesses/">Static reactive witnesses »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 12:40">Friday 27 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
